;------------------------------------------------------------------------------
; This GSD (General Station Description) is provided by PI C3PG7 "PA Profile".
; This GSD is available for download at PI web server.
; The Profile GSDs cover the common subset of functions of devices of
; a specific PA device type providing interchangeability.
; 
; This file describes the device type:
;  Pressure Transmitter 
;  with 1 Analog Input
;  Physical layer RS-485.
; This file becomes valid with the PA profile version 4.0.
;
; Last modification: 2017-10-20
;------------------------------------------------------------------------------
#Profibus_DP

;Standard definitions, valid for all device types with RS-485
GSD_Revision        = 5
Vendor_Name         = "Profile Process Control Devices"
Revision            = "PA 4.x"
Protocol_Ident      = 0
Station_Type        = 0
FMS_supp            = 0
Hardware_Release    = "-"
Software_Release    = "-"
9.6_supp            = 1
19.2_supp           = 1
45.45_supp          = 1
93.75_supp          = 1
187.5_supp          = 1 ;needed to support spec. network devices
500_supp            = 1 ;needed to support spec. network devices
1.5M_supp           = 1 ;needed to support spec. network devices
3M_supp             = 1 ;needed to support spec. network devices
6M_supp             = 1 ;needed to support spec. network devices
12M_supp            = 1 ;needed to support spec. network devices
MaxTsdr_9.6         = 60
MaxTsdr_19.2        = 60
MaxTsdr_45.45       = 250 ;exception for spec. network devices
MaxTsdr_93.75       = 60
MaxTsdr_187.5       = 60
MaxTsdr_500         = 100
MaxTsdr_1.5M        = 150
MaxTsdr_3M          = 250
MaxTsdr_6M          = 450
MaxTsdr_12M         = 800
Redundancy          = 0
Repeater_Ctrl_Sig   = 0
24V_Pins            = 0
Freeze_Mode_supp    = 0
Sync_Mode_supp      = 0
Auto_Baud_supp      = 1
Set_Slave_Add_supp  = 1
Min_Slave_Intervall = 6
Modular_Station     = 1
Slave_Family        = 12@Profile4
;end of standard definitions

;Device type specific definitions
Model_Name          = "Pressure (PhyL 0)"
Ident_Number        = 0xB310
Bitmap_Device       = "PA_B310n"
Max_Module          = 1
Max_Input_Len       = 5 ;1*AI(1*5)
Max_Output_Len      = 0
Max_Data_Len        = 5
Max_Diag_Data_Len   = 35
Modul_Offset        = 1
Max_User_Prm_Data_Len = 22
Ext_User_Prm_Data_Const(0) = 0x80 ;DPV1 Status 1
Ext_User_Prm_Data_Const(1) = 0x00 ;DPV1 Status 2
Ext_User_Prm_Data_Const(2) = 0x08 ;DPV1 Status 3


;--- Startup parameter of the Physical Block (Slot 0)
PrmText             = 1 ;STARTUP_PARAM_VALIDITY
Text(0)             = "Ignored"
Text(1)             = "Applied"
EndPrmText

ExtUserPrmData      = 1 "Startup parameters"
Unsigned8 0 0-1
Prm_Text_Ref        = 1
EndExtUserPrmData

Ext_User_Prm_Data_Const(3) = 5,66,0,0,0x00
Ext_User_Prm_Data_Ref(7)   = 1 ;STARTUP_PARAM_VALIDITY (Unsigned8)


;--- Startup parameter of the transducer block - Pressure (Slot 1)
PrmText             = 2 ;Pressure units
Text(1133)          = "kPa"
Text(1130)          = "Pa"
Text(1137)          = "bar"
Text(1138)          = "mbar"
Text(1141)          = "psi"
Text(1155)          = "inHg"
EndPrmText

ExtUserPrmData      = 2 "Unit (Pressure)"    
Unsigned16 1133 0-65535
Prm_Text_Ref        = 2
EndExtUserPrmData

Ext_User_Prm_Data_Const(8) = 6,68,1,0,0x04,0x6d
Ext_User_Prm_Data_Ref(12)  = 2 ;pressure unit (Unsigned16)



Prm_Block_Structure_supp = 1
PrmCmd_supp         = 1 ;slave supports PrmCmd
Slave_Max_Switch_Over_Time = 20 ;=200 ms
Slave_Redundancy_supp = 1 ;slave is not redundant but can be connected to a flying master


Info_Text = "Pressure transmitter with PROFIBUS DP \
communication interface."

Ident_Maintenance_supp=1


;----------- Description of extended DP features: ---------------------
;
DPV1_Slave          = 1
C1_Read_Write_supp  = 1
C1_Max_Data_Len     = 128
C1_Response_Timeout = 1000
C2_Read_Write_supp  = 1
C2_Max_Data_Len     = 128
C2_Max_Count_Channels = 1
Max_Initiate_PDU_Length = 52
C2_Response_Timeout = 1000
DPV1_Data_Types     = 0
WD_Base_1ms_supp    = 0
Check_Cfg_Mode      = 0




;----------- Description of device related diagnosis: ---------------------
;
Unit_Diag_Bit(16)   = "Status appears"
Unit_Diag_Bit(17)   = "Status disappears"
Unit_Diag_Bit(35)   = "Restart" ;DIA_WARMSTART
Unit_Diag_Bit(36)   = "Application reset" ;DIA_COLDSTART
Unit_Diag_Bit(37)   = "Maintenance required" ;DIA_MAINTENANCE
Unit_Diag_Bit(40)   = "Maintenance alarm" ;DIA_MAINTENANCE_ALARM
Unit_Diag_Bit(41)   = "Maintenance demanded" ;DIA_MAINTENANCE_DEMANDED
Unit_Diag_Bit(42)   = "Function check" ;DIA_FUNCTION_CHECK
Unit_Diag_Bit(43)   = "Out of specification" ;DIA_OUT_OF_SPEC
Unit_Diag_Bit(44)   = "Parameter update" ;DIA_UPDATE_EVENT
Unit_Diag_Bit(55)   = "Extension available" 

;NE107_COMMON
Unit_Diag_Bit(56)      = "Sensor element exciter faulty"
Unit_Diag_Bit_Help(56) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(57)      = "Error in evaluation electronics"
Unit_Diag_Bit_Help(57) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(58)      = "Error in internal energy supply"
Unit_Diag_Bit_Help(58) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(59)      = "Error in sensor element"
Unit_Diag_Bit_Help(59) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(60)      = "Error in actuator element"
Unit_Diag_Bit_Help(60) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(61)      = "Faulty installat e.g. dead space"
Unit_Diag_Bit_Help(61) = "Check installation."
Unit_Diag_Bit(62)      = "Parameter setting error"
Unit_Diag_Bit_Help(62) = "Check parameter settings for consistency."
Unit_Diag_Bit(63)      = "Signal path broken or short cut"
Unit_Diag_Bit_Help(63) = "Check signal path."
Unit_Diag_Bit(64)      = "Overloading"
Unit_Diag_Bit_Help(64) = "Check load."
Unit_Diag_Bit(65)      = "Wrong polarity of aux power"
Unit_Diag_Bit_Help(65) = "Check polarity."
Unit_Diag_Bit(66)      = "Maximum line length exceeded"
Unit_Diag_Bit_Help(66) = "Check line length."
Unit_Diag_Bit(67)      = "Corrosion/abrasion by medium"
Unit_Diag_Bit_Help(67) = "Replacement is recommended."
Unit_Diag_Bit(68)      = "Fouling on sensor element"
Unit_Diag_Bit_Help(68) = "Cleaning is recommended."
Unit_Diag_Bit(69)      = "Auxil medium missing or insuffic"
Unit_Diag_Bit_Help(69) = "Check auxiliary medium."
Unit_Diag_Bit(70)      = "Wear reserve used up (operation)"
Unit_Diag_Bit_Help(70) = "Plan maintenance."
Unit_Diag_Bit(71)      = "Wear reserve used up (wear)"
Unit_Diag_Bit_Help(71) = "Plan maintenance."
Unit_Diag_Bit(72)      = "Error in peripherals"
Unit_Diag_Bit_Help(72) = "Check peripherals."
Unit_Diag_Bit(73)      = "Electromag interference too high"
Unit_Diag_Bit_Help(73) = "Lower external electromagnetic interference."
Unit_Diag_Bit(74)      = "Temperature of medium too high"
Unit_Diag_Bit_Help(74) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(75)      = "Ambient temperature too high"
Unit_Diag_Bit_Help(75) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(76)      = "Vibration/Impact load too high"
Unit_Diag_Bit_Help(76) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(77)      = "Auxiliary power range off-spec"
Unit_Diag_Bit_Help(77) = "Check power supply"
Unit_Diag_Bit(78)      = "Auxiliary medium missing"
Unit_Diag_Bit_Help(78) = "Check auxiliary medium."
Unit_Diag_Bit(79)      = "Excessive temperature shock"
Unit_Diag_Bit_Help(79) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(80)      = "Deviation from measurement"
Unit_Diag_Bit_Help(80) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(81)      = "Humidity in electronics area"
Unit_Diag_Bit_Help(81) = "Replacement is recommended."
Unit_Diag_Bit(82)      = "Medium in electronics area"
Unit_Diag_Bit_Help(82) = "Replacement is recommended."
Unit_Diag_Bit(83)      = "Mechanical damage"
Unit_Diag_Bit_Help(83) = "Replacement is recommended."
Unit_Diag_Bit(84)      = "Communication error"
Unit_Diag_Bit_Help(84) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
Unit_Diag_Bit(85)      = "Foreign material in electro area"
Unit_Diag_Bit_Help(85) = "Replacement is recommended."

;NE107_PRESSURE(device specific)
Unit_Diag_Bit(104)      = "Pressure peaks outside range"
Unit_Diag_Bit_Help(104) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(105)      = "Deposits on the seal diaphragm"
Unit_Diag_Bit_Help(105) = "Cleaning is recommended."
Unit_Diag_Bit(106)      = "Characteristic curve change"
Unit_Diag_Bit_Help(106) = "Replacement is recommended."
Unit_Diag_Bit(107)      = "Inc. measuring err. (turn down)"
Unit_Diag_Bit_Help(107) = "Check configuration."
Unit_Diag_Bit(108)      = "Wear on the seal diaphragm"
Unit_Diag_Bit_Help(108) = "Replacement is recommended."
Unit_Diag_Bit(109)      = "Process seal at flush diaphragm"
Unit_Diag_Bit_Help(109) = "Check flush diaphragm."
Unit_Diag_Bit(110)      = "Offset error due to inst. pos."
Unit_Diag_Bit_Help(110) = "Check offset."
Unit_Diag_Bit(111)      = "Seal diaphragm deformation"
Unit_Diag_Bit_Help(111) = "Replacement is recommended."

Unit_Diag_Bit(112)      = "Hydrogen penetration"
Unit_Diag_Bit_Help(112) = "Replacement is recommended."
Unit_Diag_Bit(113)      = "Mean value deviation"
Unit_Diag_Bit_Help(113) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(114)      = "Pressure sensor system leakage"
Unit_Diag_Bit_Help(114) = "Replacement is recommended."
Unit_Diag_Bit(115)      = "Hydrostatic offset"
Unit_Diag_Bit_Help(115) = "Check offset."
Unit_Diag_Bit(116)      = "Gas seepage from pressure sensor"
Unit_Diag_Bit_Help(116) = "Check pressure sensor."
Unit_Diag_Bit(117)      = "Add. measuring err. due to temp."
Unit_Diag_Bit_Help(117) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(118)      = "Delta T in capillary tubing"
Unit_Diag_Bit_Help(118) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(119)      = "Increase in compensation times"
Unit_Diag_Bit_Help(119) = "Check that the device is operated within its \
specifications."

Unit_Diag_Bit(120)      = "Oleic acid leak"
Unit_Diag_Bit_Help(120) = "Replacement is recommended."
Unit_Diag_Bit(121)      = "Pulse lines blocked"
Unit_Diag_Bit_Help(121) = "Replacement is recommended."
Unit_Diag_Bit(122)      = "Gas inclusion in liquid medium"
Unit_Diag_Bit_Help(122) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(123)      = "Delta T in pulse lines"
Unit_Diag_Bit_Help(123) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(124)      = "Liquid inclusion in gas"
Unit_Diag_Bit_Help(124) = "Check that the device is operated within its \
specifications."
;Unit_Diag_Bit(125)      = ""
;Unit_Diag_Bit_Help(125) = ""
;Unit_Diag_Bit(126)      = ""
;Unit_Diag_Bit_Help(126) = ""
;Unit_Diag_Bit(127)      = ""
;Unit_Diag_Bit_Help(127) = ""

Unit_Diag_Bit(128)      = "Sedimentation on sensor"
Unit_Diag_Bit_Help(128) = "Cleaning is recommended."
Unit_Diag_Bit(129)      = "Change of density"
Unit_Diag_Bit_Help(129) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(130)      = "Wrong height / wrong adjustment"
Unit_Diag_Bit_Help(130) = "Check installation."
Unit_Diag_Bit(131)      = "Clogged membrane"
Unit_Diag_Bit_Help(131) = "Cleaning is recommended. Replacement is \
recommended."
Unit_Diag_Bit(132)      = "Error with pulse line"
Unit_Diag_Bit_Help(132) = "Replacement is recommended."
Unit_Diag_Bit(133)      = "Internal tank pressure influence"
Unit_Diag_Bit_Help(133) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(134)      = "Influence of temperature"
Unit_Diag_Bit_Help(134) = "Check that the device is operated within its \
specifications."
Unit_Diag_Bit(135)      = "Hydrogen diffusion"
Unit_Diag_Bit_Help(135) = "Replacement is recommended."

Unit_Diag_Bit(136)      = "Absence of bubble gas"
Unit_Diag_Bit_Help(136) = "Check auxiliary medium."
Unit_Diag_Bit(137)      = "Air-bubble feed line blocked "
Unit_Diag_Bit_Help(137) = "Replacement is recommended."
Unit_Diag_Bit(138)      = "Wear and tear of diaphragm"
Unit_Diag_Bit_Help(138) = "Replacement is recommended."
Unit_Diag_Bit(139)      = "Gas seepage"
Unit_Diag_Bit_Help(139) = "Replacement is recommended."
Unit_Diag_Bit(140)      = "Pressure rise at rel. of bubbles"
Unit_Diag_Bit_Help(140) = "Check gas pressure."
Unit_Diag_Bit(141)      = "Pressure sensor overload"
Unit_Diag_Bit_Help(141) = "Check gas pressure. Check feed line."
Unit_Diag_Bit(142)      = "Flow rate of bubble gas too high"
Unit_Diag_Bit_Help(142) = "Check gas pressure."

;---------------
UnitDiagType=254
X_Unit_Diag_Bit(35) = "Restart" ;DIA_WARMSTART
X_Unit_Diag_Bit(36) = "Application reset" ;DIA_COLDSTART
X_Unit_Diag_Bit(37) = "Maintenance required" ;DIA_MAINTENANCE
X_Unit_Diag_Bit(40) = "Maintenance alarm" ;DIA_MAINTENANCE_ALARM
X_Unit_Diag_Bit(41) = "Maintenance demanded" ;DIA_MAINTENANCE_DEMANDED
X_Unit_Diag_Bit(42) = "Function check" ;DIA_FUNCTION_CHECK
X_Unit_Diag_Bit(43) = "Out of specification" ;DIA_OUT_OF_SPEC
X_Unit_Diag_Bit(44) = "Parameter update" ;DIA_UPDATE_EVENT
X_Unit_Diag_Bit(55) = "Extension available"

;--- NE107_COMMON
X_Unit_Diag_Bit(56)      = "Sensor element exciter faulty"
X_Unit_Diag_Bit_Help(56) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(57)      = "Error in evaluation electronics"
X_Unit_Diag_Bit_Help(57) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(58)      = "Error in internal energy supply"
X_Unit_Diag_Bit_Help(58) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(59)      = "Error in sensor element"
X_Unit_Diag_Bit_Help(59) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(60)      = "Error in actuator element"
X_Unit_Diag_Bit_Help(60) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(61)      = "Faulty installat e.g. dead space"
X_Unit_Diag_Bit_Help(61) = "Check installation."
X_Unit_Diag_Bit(62)      = "Parameter setting error"
X_Unit_Diag_Bit_Help(62) = "Check parameter settings for consistency."
X_Unit_Diag_Bit(63)      = "Signal path broken or short cut"
X_Unit_Diag_Bit_Help(63) = "Check signal path."
X_Unit_Diag_Bit(64)      = "Overloading"
X_Unit_Diag_Bit_Help(64) = "Check load."
X_Unit_Diag_Bit(65)      = "Wrong polarity of aux power"
X_Unit_Diag_Bit_Help(65) = "Check polarity."
X_Unit_Diag_Bit(66)      = "Maximum line length exceeded"
X_Unit_Diag_Bit_Help(66) = "Check line length."
X_Unit_Diag_Bit(67)      = "Corrosion/abrasion by medium"
X_Unit_Diag_Bit_Help(67) = "Replacement is recommended."
X_Unit_Diag_Bit(68)      = "Fouling on sensor element"
X_Unit_Diag_Bit_Help(68) = "Cleaning is recommended."
X_Unit_Diag_Bit(69)      = "Auxil medium missing or insuffic"
X_Unit_Diag_Bit_Help(69) = "Check auxiliary medium."
X_Unit_Diag_Bit(70)      = "Wear reserve used up (operation)"
X_Unit_Diag_Bit_Help(70) = "Plan maintenance."
X_Unit_Diag_Bit(71)      = "Wear reserve used up (wear)"
X_Unit_Diag_Bit_Help(71) = "Plan maintenance."
X_Unit_Diag_Bit(72)      = "Error in peripherals"
X_Unit_Diag_Bit_Help(72) = "Check peripherals."
X_Unit_Diag_Bit(73)      = "Electromag interference too high"
X_Unit_Diag_Bit_Help(73) = "Lower external electromagnetic interference."
X_Unit_Diag_Bit(74)      = "Temperature of medium too high"
X_Unit_Diag_Bit_Help(74) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(75)      = "Ambient temperature too high"
X_Unit_Diag_Bit_Help(75) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(76)      = "Vibration/Impact load too high"
X_Unit_Diag_Bit_Help(76) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(77)      = "Auxiliary power range off-spec"
X_Unit_Diag_Bit_Help(77) = "Check power supply"
X_Unit_Diag_Bit(78)      = "Auxiliary medium missing"
X_Unit_Diag_Bit_Help(78) = "Check auxiliary medium."
X_Unit_Diag_Bit(79)      = "Excessive temperature shock"
X_Unit_Diag_Bit_Help(79) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(80)      = "Deviation from measurement"
X_Unit_Diag_Bit_Help(80) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(81)      = "Humidity in electronics area"
X_Unit_Diag_Bit_Help(81) = "Replacement is recommended."
X_Unit_Diag_Bit(82)      = "Medium in electronics area"
X_Unit_Diag_Bit_Help(82) = "Replacement is recommended."
X_Unit_Diag_Bit(83)      = "Mechanical damage"
X_Unit_Diag_Bit_Help(83) = "Replacement is recommended."
X_Unit_Diag_Bit(84)      = "Communication error"
X_Unit_Diag_Bit_Help(84) = "1. Restart device. 2. Check if failure recurs. \
3. Replacement is recommended."
X_Unit_Diag_Bit(85)      = "Foreign material in electro area"
X_Unit_Diag_Bit_Help(85) = "Replacement is recommended."

;NE107_PRESSURE(device specific)
X_Unit_Diag_Bit(104)      = "Pressure peaks outside range"
X_Unit_Diag_Bit_Help(104) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(105)      = "Deposits on the seal diaphragm"
X_Unit_Diag_Bit_Help(105) = "Cleaning is recommended."
X_Unit_Diag_Bit(106)      = "Characteristic curve change"
X_Unit_Diag_Bit_Help(106) = "Replacement is recommended."
X_Unit_Diag_Bit(107)      = "Inc. measuring err. (turn down)"
X_Unit_Diag_Bit_Help(107) = "Check configuration."
X_Unit_Diag_Bit(108)      = "Wear on the seal diaphragm"
X_Unit_Diag_Bit_Help(108) = "Replacement is recommended."
X_Unit_Diag_Bit(109)      = "Process seal at flush diaphragm"
X_Unit_Diag_Bit_Help(109) = "Check flush diaphragm."
X_Unit_Diag_Bit(110)      = "Offset error due to inst. pos."
X_Unit_Diag_Bit_Help(110) = "Check offset."
X_Unit_Diag_Bit(111)      = "Seal diaphragm deformation"
X_Unit_Diag_Bit_Help(111) = "Replacement is recommended."

X_Unit_Diag_Bit(112)      = "Hydrogen penetration"
X_Unit_Diag_Bit_Help(112) = "Replacement is recommended."
X_Unit_Diag_Bit(113)      = "Mean value deviation"
X_Unit_Diag_Bit_Help(113) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(114)      = "Pressure sensor system leakage"
X_Unit_Diag_Bit_Help(114) = "Replacement is recommended."
X_Unit_Diag_Bit(115)      = "Hydrostatic offset"
X_Unit_Diag_Bit_Help(115) = "Check offset."
X_Unit_Diag_Bit(116)      = "Gas seepage from pressure sensor"
X_Unit_Diag_Bit_Help(116) = "Check pressure sensor."
X_Unit_Diag_Bit(117)      = "Add. measuring err. due to temp."
X_Unit_Diag_Bit_Help(117) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(118)      = "Delta T in capillary tubing"
X_Unit_Diag_Bit_Help(118) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(119)      = "Increase in compensation times"
X_Unit_Diag_Bit_Help(119) = "Check that the device is operated within its \
specifications."

X_Unit_Diag_Bit(120)      = "Oleic acid leak"
X_Unit_Diag_Bit_Help(120) = "Replacement is recommended."
X_Unit_Diag_Bit(121)      = "Pulse lines blocked"
X_Unit_Diag_Bit_Help(121) = "Replacement is recommended."
X_Unit_Diag_Bit(122)      = "Gas inclusion in liquid medium"
X_Unit_Diag_Bit_Help(122) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(123)      = "Delta T in pulse lines"
X_Unit_Diag_Bit_Help(123) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(124)      = "Liquid inclusion in gas"
X_Unit_Diag_Bit_Help(124) = "Check that the device is operated within its \
specifications."
;X_Unit_Diag_Bit(125)      = ""
;X_Unit_Diag_Bit_Help(125) = ""
;X_Unit_Diag_Bit(126)      = ""
;X_Unit_Diag_Bit_Help(126) = ""
;X_Unit_Diag_Bit(127)      = ""
;X_Unit_Diag_Bit_Help(127) = ""

X_Unit_Diag_Bit(128)      = "Sedimentation on sensor"
X_Unit_Diag_Bit_Help(128) = "Cleaning is recommended."
X_Unit_Diag_Bit(129)      = "Change of density"
X_Unit_Diag_Bit_Help(129) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(130)      = "Wrong height / wrong adjustment"
X_Unit_Diag_Bit_Help(130) = "Check installation."
X_Unit_Diag_Bit(131)      = "Clogged membrane"
X_Unit_Diag_Bit_Help(131) = "Cleaning is recommended. Replacement is \
recommended."
X_Unit_Diag_Bit(132)      = "Error with pulse line"
X_Unit_Diag_Bit_Help(132) = "Replacement is recommended."
X_Unit_Diag_Bit(133)      = "Internal tank pressure influence"
X_Unit_Diag_Bit_Help(133) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(134)      = "Influence of temperature"
X_Unit_Diag_Bit_Help(134) = "Check that the device is operated within its \
specifications."
X_Unit_Diag_Bit(135)      = "Hydrogen diffusion"
X_Unit_Diag_Bit_Help(135) = "Replacement is recommended."

X_Unit_Diag_Bit(136)      = "Absence of bubble gas"
X_Unit_Diag_Bit_Help(136) = "Check auxiliary medium."
X_Unit_Diag_Bit(137)      = "Air-bubble feed line blocked "
X_Unit_Diag_Bit_Help(137) = "Replacement is recommended."
X_Unit_Diag_Bit(138)      = "Wear and tear of diaphragm"
X_Unit_Diag_Bit_Help(138) = "Replacement is recommended."
X_Unit_Diag_Bit(139)      = "Gas seepage"
X_Unit_Diag_Bit_Help(139) = "Replacement is recommended."
X_Unit_Diag_Bit(140)      = "Pressure rise at rel. of bubbles"
X_Unit_Diag_Bit_Help(140) = "Check gas pressure."
X_Unit_Diag_Bit(141)      = "Pressure sensor overload"
X_Unit_Diag_Bit_Help(141) = "Check gas pressure. Check feed line."
X_Unit_Diag_Bit(142)      = "Flow rate of bubble gas too high"
X_Unit_Diag_Bit_Help(142) = "Check gas pressure."

EndUnitDiagType

;-------------------------------------------------------------------------
;
;max module text length-----------------"
Module="Not in cyclic data transfer     " 0x00    ;Empty module
0
Info_Text="No cyclic data selected for this slot. Function disabled"
EndModule

Module="Pressure" 0x42,0x84,0x08,0x05
1
EndModule

;----------- Description of the module assignment: ---------------------
;
SlotDefinition
Slot(1) = "<Pressure>" 1 1

EndSlotDefinition

